---
chapters: {"pages":{"en/adapterref/iobroker.idm-modbus/README.md":{"title":{"en":"ioBroker.idm-modbus"},"content":"en/adapterref/iobroker.idm-modbus/README.md"},"en/adapterref/iobroker.idm-modbus/docs/en/manual.md":{"title":{"en":"ioBroker.idm-modbus – Manual"},"content":"en/adapterref/iobroker.idm-modbus/docs/en/manual.md"}}}
translatedFrom: en
translatedWarning: Если вы хотите отредактировать этот документ, удалите поле «translationFrom», в противном случае этот документ будет снова автоматически переведен
editLink: https://github.com/ioBroker/ioBroker.docs/edit/master/docs/ru/adapterref/iobroker.idm-modbus/docs/en/manual.md
title: ioBroker.idm-modbus - Руководство
hash: Czj+zgSnO7QCObKp/m5Zb91RKC3J0P6F2wDNLMlz6kc=
---
# ioBroker.idm-modbus – Руководство

Локальный адаптер ioBroker для тепловых насосов IDM с управлением Navigator (проверено для Navigator 2.0 / Pro, Navigator 10 и 1.0/1.7 согласно документации IDM). Он взаимодействует с Navigator по **протоколу Modbus TCP** в вашей собственной сети, без использования облачных сервисов. [Немецкая версия.](https://github.com/seaspotter/ioBroker.idm-modbus/blob/main/docs/de/handbuch.md)

## 1. Прежде чем начать

**В программе Navigator** необходимо настроить две вещи, обычно на уровне установщика/сервиса (обратитесь к установщику, если у вас нет доступа к меню):

1. **Modbus TCP** по умолчанию отключен. В главном меню «Настройки» выберите «Управление зданием» (Gebäudeleittechnik) и установите для параметра «Modbus TCP» значение «Вкл.»; задайте адаптеру Navigator фиксированный IP-адрес. Без него адаптер не сможет ничего считывать; _проверка соединения_ сообщит о неудачном соединении.
2. **PIN-код сети** — только для дополнительной части _веб-интерфейса_ (названия номеров, данные о номерах, статистика с веб-страниц Навигатора). Адаптер работает и без него.

Адаптер никогда не разблокирует функции установщика и никогда не изменяет эти настройки самостоятельно.

**Вкратце о безопасности:** чтение всегда безопасно. Запись по умолчанию отключена для каждой группы, и каждая запись проверяется, ограничивается и подсчитывается. Многие настройки Navigator хранятся в EEPROM, которая выдерживает около 300 000 циклов записи на каждую настройку, поэтому никогда не позволяйте автоматизированным системам записывать их непрерывно.

## 2. Первая настройка (5 минут)

1. Установите адаптер и создайте экземпляр.
2. Вкладка **«Подключение»** : введите IP-адрес Navigator и выберите поколение Navigator. Нажмите **«Проверить соединение»** : отобразится температура наружного воздуха и обнаруженное поколение (появится подсказка, если значение отличается от вашего выбора).
3. Вкладка **«Установка»** : нажмите **«Сканировать устройство»** (примерно 3 минуты, только запросы на чтение; не перезапускайте адаптер в это время; на странице отображается ход выполнения). Когда в строке состояния появится сообщение _«Сканирование завершено»_ , нажмите **«Применить предложение»** . Это отметит отопительные цепи, модули зон и блоки, которые действительно есть в Navigator. Отметьте их, затем **сохраните** .
4. Состояния отображаются, как только Навигатор сообщает значение. Для оборудования, которого нет на вашем предприятии, пустые состояния не отображаются.

Всё остальное является необязательным и отключено, пока вы его не включите.

## 3. Справочник по настройкам

### Связь

![вкладка "Подключение"](../../../../../en/adapterref/iobroker.idm-modbus/docs/images/en/settings-connection.png)

| Параметр                    | Значение                                                                                                                                                                                                                                                                                                                                             |
| --------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Навигатор хост / IP         | Адрес навигатора. Используйте фиксированный адрес.                                                                                                                                                                                                                                                                                                   |
| Поколение Навигаторов       | 2.0 (также Pro), 1.7 или 10. Кнопка проверки определит это автоматически.                                                                                                                                                                                                                                                                            |
| Веб-интерфейс (опционально) | Также можно считывать данные из веб-интерфейса: входы и выходы (Navigator 2.0 / Pro и 10), а также названия номеров, данные о номерах и статистику (Navigator 2.0 / Pro). Не подходит для Navigator 1.0/1.7. Требуется сетевой PIN-код дисплея (хранится в зашифрованном виде, передается в незашифрованном виде по локальной сети, как в браузере). |
| Диаграмма                   | Источник тепла, детали, которые следует исключить, помещения, расположенные рядом с системами отопления; см. раздел 8а.                                                                                                                                                                                                                              |
| Экспертные настройки        | В режиме эксперта администратора отображаются: порт (502), идентификатор юнита (1), время ожидания запроса, пауза между запросами (не менее 100 мс: Навигатор зависает при жестком опросе), интервалы опроса: быстрый/средний/медленный/настройки (30 с / 60 с / 300 с / 3600 с) и интервалы веб-запросов.                                           |

### Установка

Отопительные контуры A–G (с необязательными названиями), количество зональных модулей и комнат на модуль, необязательные блоки регистров (солнечные, ISC, каскадные, двухвалентные, фотоэлектрические и силовые значения, бустерные насосы Navigator 10), сканирование устройств с _подсказкой «Применить»_ , а также два варианта существующих состояний:

- **Скрывать состояния оборудования, не сообщающего никаких значений** (по умолчанию включено): состояния датчиков, насосов и тому подобного, которых нет на вашем предприятии, не создаются. Состояние появляется само по себе, когда поступает реальное значение, и затем остается: адаптер никогда не удаляет существующее состояние (это происходит только при отключении регистра в настройках).
- **Удалите состояния отключенных цепей, зон и блоков здесь** : это очистит все, что вы отключили.

### Статистика

Производные значения и статистика (см. раздел 6): дополнительный внешний счетчик электроэнергии (счетчик и/или счетчик мощности) и счетчик тепла, источник тепла, который передает данные о КПД, цена за кВт·ч (фиксированная или государственная, в валюте или центах за кВт·ч), валюта, коэффициент выбросов CO₂ (фиксированный или государственный, в г или кг за кВт·ч), максимальный срок действия внешних значений, _сброс статистики_ .

### Контроль

Позволяет записывать данные в тепловой насос. **По умолчанию все отключено** для каждой группы: режим работы системы и подтверждение неисправности, настройки горячего водоснабжения, каждый контур отопления, заданные значения температуры в помещении и режимы работы зональных модулей (Navigator Pro), солнечный режим и режим бивалентного/каскадного управления (эксперт). Плюс единовременная плата за горячую воду, минимальное время между двумя записями одной настройки (по умолчанию 60 с) и пороговое значение предупреждения для записей на настройку в день.

### Фотовольтаика, датчики движения в помещениях, автоматизация зданий.

Передача значений из состояний ioBroker в Navigator, см. раздел 7.

### Диагностика

_Создайте файл поддержки_ (раздел 9).

## 4. Дерево объектов

Все штаты находятся ниже уровня экземпляра (`idm-modbus.0.` Названия переводятся на ваш язык ioBroker.

| Канал                                              | Содержание                                                                                                                                                                                     |
| -------------------------------------------------- | ---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| `info`                                             | `connection`, `family`, `errors`, `lastSuccess`                                                                                                                                               |
| `system`                                           | температура наружного воздуха, режим работы системы, номер ошибки `internal_message` и его текст `internal_message_text`                                                                        |
| `dhw`                                              | Горячая вода: температура в накопительном и нагревательном баках, заданные значения, разовая плата (`boost_*`)                                                                                |
| `hp`                                               | Тепловой насос: подача/возврат, режим работы, компрессоры, насосы, клапаны, потребности, сводка неисправностей.                                                                                |
| `hc.A` …`hc.G`                                     | по каждому контуру отопления: расход, температура в помещении, режим, заданные значения, кривая нагрева, предельные значения.                                                                  |
| `zones.1.rooms.1` …                                | Модули зон: комнатная температура, заданное значение, влажность, режим работы, реле (названия из веб-интерфейса, если включено).                                                               |
| `energy`                                           | счетчики количества тепла, кратковременная мощность                                                                                                                                            |
| `solar`, `isc`, `cascade`, `bivalence`, `pv`, `glt` | необязательные блоки                                                                                                                                                                           |
| `calc`                                             | Расчетные значения: разница температур, отклонение потока, мгновенный КПД.                                                                                                                     |
| `stats`                                            | Энергопотребление в зависимости от режима работы, коэффициент полезного действия (COP) и годовой коэффициент производительности, стоимость, выбросы CO₂, часы работы, запуски, размораживание. |
| `web`                                              | Входные и выходные данные, данные о помещениях и статистика через веб-интерфейс.                                                                                                               |
| `rooms`                                            | Подача при комнатной температуре: `writer_conflict`, `last_write` (нравиться `pv` и `glt`)                                                                                                       |
| `diagram`                                          | Настройки схемы теплового насоса (`settings`)                                                                                                                                                 |
| `diag`                                             | статистика запроса, последняя ошибка, счетчики записи, состояние сканирования                                                                                                                  |

Правила для значений:

- Температуры, разница температур и показания счетчиков (кВт·ч, часы) отображаются **с одним десятичным знаком** .
- Значение, которое Navigator помечает как _недоступное_ (датчик отсутствует), отображается пустым полем с флагом плохого качества, а не вымышленным числом.
- Записываемые состояния записываются с помощью `ack=false`; адаптер соответствует `ack=true` после того, как Navigator принял и считал значение.

## 5. Письменность и ее защита

Каждая операция записи проходит следующие проверки: разрешенная группа, допустимое значение (только документированный диапазон и разрешенные значения), только если оно отличается от текущего значения (для настроек EEPROM), подавление дребезга контактов (1 с), не менее 60 с между двумя записями одной и той же настройки EEPROM (побеждает более новое значение), запись, **считывание** через 1 с и подсчет (`diag.writes.<id>` При превышении суточного порога выдается предупреждение; три сбоя подряд блокируют настройку на десять минут. Пока Navigator находится в автономном режиме, ничего не добавляется в очередь, и вместо реального значения отображается отклоненное значение.

**Единовременная плата за горячую воду** (вкладка «Управление», по умолчанию отключена): `dhw.boost_start` /`dhw.boost_stop` Он включает функцию подачи горячей воды (регистр 1712), обновляет ее каждые 30 секунд и **всегда выключает** : при достижении целевой температуры (по умолчанию 55 °C), по истечении установленного времени (по умолчанию 60 минут), по запросу, после трех неудачных попыток записи, при остановке адаптера и после перезапуска.

## 6. Статистика

- **Вычисленные значения** (`calc`): расход теплового насоса минус расход обратной воды, вход источника тепла минус расход на выходе, температура горячей воды минус заданное значение, отклонение расхода на каждый контур отопления, мгновенный КПД (внутренний, по данным датчиков мощности Navigator, внешний, если у вас есть собственный счетчик).
- **Энергоэффективность и эффективность** (`stats`): электрическая и тепловая энергия в зависимости от режима работы (отопление, горячая вода, охлаждение, размораживание) за сегодняшний день, текущий месяц, текущий год и с начала эксплуатации, коэффициент полезного действия (COP) и годовой коэффициент производительности (в том числе за последние 365 дней), стоимость по цене, действовавшей на момент использования энергии, выбросы CO₂ при интенсивности, действовавшей тогда (`stats.co2.intensity` (показывает используемый коэффициент), часы работы, пуски и короткие периоды работы каждого компрессора, циклы размораживания и их количество часов. Статистические данные сохраняются после перезапуска. Защитные параметры КПД: не менее 50 Вт, не менее 0,1 кВт·ч за период.
- **Внешние измерительные приборы:** предпочтительно состояние счетчика (он продолжает отсчет, пока адаптер выключен); интегрировано состояние только питания. Единица измерения считывается из состояния; если его нет, выбирается соответствующее состояние, в противном случае источник остается выключенным с предупреждением (адаптер никогда не угадывает единицу измерения).
- **Веб-статистика** (`web.statistics` (требуется PIN-код): время работы, количество тепла и потребляемая электроэнергия в зависимости от режима работы за сегодняшний день, месяц, год и в целом, история в формате JSON за дни, месяцы и годы (начиная с первой операции), а также рассчитанный на их основе коэффициент полезного действия (COP). Перед тем как полагаться на эти данные, сравните их с показателями, полученными по протоколу Modbus; коэффициент полезного действия горячей воды, в частности, зависит от того, как Navigator распределяет энергию.

## 7. Передача значений в Навигатор

Все три модуля **по умолчанию отключены** , записывают данные только при наличии соответствующей настройки и считывают записанные данные для обнаружения второго записывающего устройства. `*.writer_conflict`).

![вкладка Фотовольтаика](../../../../../en/adapterref/iobroker.idm-modbus/docs/images/en/settings-pv.png)

- **Фотовольтаика** (регистры 74–86): по одному блоку для избытка фотоэлектрической энергии (74), производства (78), потребления дома (82, включая тепловой насос), разряда батареи (84, положительное значение = разрядка, отрицательное = зарядка) и уровня заряда батареи (86). Для отправки блока необходимо указать состояние источника; **блок без состояния ничего не отправляет** . Электрический нагревательный элемент (76) не предлагается, Навигатор предоставляет его самостоятельно. Коэффициент преобразуется в кВт (1 для кВт, 0,001 для Вт, точка или запятая; значения по умолчанию намеренно отсутствуют), плюс инвертирование и ограничения (очистка ограничения путем удаления поля). Избыток берется непосредственно из состояния или рассчитывается как производство минус потребление дома. Каждое сконфигурированное значение записывается каждый цикл (по умолчанию 30 с), независимо от того, изменено оно или нет, поскольку Навигатор сообщает о недостающих данных, когда прекращается поступление значений. Если источник отсутствует или слишком старый, записывается **0** (уровень заряда батареи: **-1** , «недоступно»), чтобы Navigator продолжал получать все значения, и тепловой насос не продолжал работать на старом избытке энергии. При запуске адаптер предупреждает о том, что не настроено (нет блока избытка, рассчитанный избыток без учета производства или потребления дома, уровень заряда батареи без учета мощности батареи). Необходимо настроить меню PV в Navigator. Отключите любую другую программу, которая записывает эти регистры. Более старые конфигурации с таблицей строк перемещаются в блоки при первом запуске.
- **Исходные состояния:** каждое исходное состояние вкладок «Фотоэлектрические системы», «Помещения», «Автоматизация зданий» и «Статистика» должно содержать подтвержденные значения (`ack=true` Значения, записанные с помощью `ack=false` (простая) `setState(id, value)` (в скрипте) игнорируются, и в логе состояние указывается один раз. В скриптах используется `setState(id, value, true)`.
- **Датчики температуры в помещении** (регистры 1650+): температура в помещении определяется как внешняя температура контура отопления; записывается при изменении на 0,2 °C или в момент пульсации (300 с), только в пределах 15–30 °C, и не из источников старше 15 минут (или фиксированного резервного значения). В системе Navigator в качестве источника температуры в помещении должен использоваться датчик Modbus/GLT.
- **Автоматизация зданий** (регистры 1690–1722): температура наружного воздуха, влажность, температура и потребности в отоплении/охлаждении/горячем водоснабжении, температура накопителей. Сначала включите соответствующую опцию GLT в Навигаторе (например, «Температура наружного воздуха GLT»). Не тестировалось на реальном устройстве.

## 8. Веб-интерфейс (опционально)

> **Язык:** эта функция протестирована и поддерживается только при немецком языке в настройках навигатора (Общие настройки | Язык на дисплее). При использовании другого языка статистика, некоторые названия компонентов и схема могут отсутствовать или отображаться некорректно, а адаптер выдаст предупреждение, если в статистике используются неизвестные ему имена. Все, что поступает от Modbus, не зависит от языка.

С помощью PIN-кода дисплея адаптер считывает локальные веб-страницы Navigator (только для чтения): названия комнат и названия контуров отопления (используемые в качестве имен в дереве объектов), температуру в комнате, целевые значения, влажность и режим работы для каждой комнаты, а также статистику. Веб-интерфейс не документирован компанией IDM и может изменяться с обновлениями прошивки. Опрос проводится каждые 60 секунд (комнаты, входы и выходы) и каждые 15 минут (статистика); никогда не чаще, чем каждые 30 секунд / 5 минут.

Входные и выходные данные информационного меню Навигатора преобразуются в состояния в соответствии с `web.io` Входы датчиков, которые не поддерживаются протоколом Modbus (например, расход теплоносителя B2 и давление и температура в контуре хладагента), цифровые входы (например, датчик расхода горячей воды B1 и контакты неисправности), аналоговые выходы (управление насосом и вентилятором, -1 % означает «не управляется») и цифровые выходы (насосы, клапаны, нагревательные элементы). Их названия на английском языке с переводом, если адаптер знает компонент, в противном случае используется собственный текст Navigator.

Navigator 10: те же таблицы ввода/вывода считываются через WebSocket Navigator 10 (порт 61220, PIN-код дисплея используется для входа в систему). Названия помещений, контуров и статистика пока не считываются через этот интерфейс. Это было протестировано только на смоделированном Navigator 10 в соответствии с протоколом, описанным Xerolux; пожалуйста, сообщите о результатах на реальном устройстве. Navigator 1.0/1.7: веб-интерфейс для чтения отсутствует, эта опция скрыта.

Modbus выигрывает: компонент, который поставляет Modbus (адаптер соответствует тегу IDM в именах регистров, например, B33, M64), не создается на основе этих таблиц, и комната, которую считывает Modbus, не имеет записи в этих таблицах. `web.rooms` вообще (его название — государство) `zones.<zone>.rooms.<room>.name` и название канала, его значения — это состояния зон). Веб-копия отображается только тогда, когда Modbus не имеет значения, например, зарядный насос M73, пока он находится в режиме ожидания (-1 % = не управляется, невозможно отличить от «недоступен» по Modbus). Существующая веб-копия сохраняется (ничего не удаляется), но новая копия появляется только для той части, для которой Modbus в данный момент не сообщает значения.

## 8а. Схема теплового насоса

Диаграмма представляет собой изображение вашего растения в реальном времени на веб-странице. Она строится на основе значений, считываемых адаптером, является только для чтения и не может ничего изменить. Страница работает в вашем браузере и получает данные через **веб-адаптер** ioBroker, поэтому ей требуется один веб-экземпляр (обычный порт 8082) и собственный порт не нужен.

**Чтобы открыть его,** щелкните ссылку « _Схема теплового насоса»_ рядом с экземпляром в списке экземпляров или откройте его. `http://<ioBroker computer>:8082/idm-modbus/index.html?instance=0` (номер обозначает экземпляр данного адаптера). Страница отображает язык, соответствующий настройкам системы ioBroker.

**Как это читать.** Изображения ниже взяты из примеров (не с реального растения).

- **Оранжевые** трубы отводят горячий поток от теплового насоса (или котла, печи, солнечной батареи), **синие** трубы — обратный поток и, во время охлаждения, холодную воду.
- **Тонкая серая** труба сейчас не подает воду (в текущем режиме работы она не используется, или насос за ней выключен); ее индикаторная метка тоже серая.
- **Светлые штрихи,** движущиеся вдоль цветной трубы, означают, что вода течет именно здесь.
- **Зеленый цвет** (точка, символ насоса или смесителя) означает работу или привод в движение, серый — выключение.
- Короткие коды (B33, B38, M73 ...) обозначают точки измерения IDM (B = датчик, M = исполнительный механизм); наведите курсор на метку, чтобы увидеть ее название.

![Обогрев](../../../../../en/adapterref/iobroker.idm-modbus/docs/images/en/diagram-heating.png)

_Отопление: тепловой насос (вверху слева) заряжает тепловой буфер (посередине), от которого отводится тепловая энергия контура А (справа). Водонагревательный бак с резервуаром для чистой воды (внизу) стоит неподвижно, поэтому его трубы серые. Солнечный тепловой блок (внизу слева) нагревает накопитель через змеевик._

![Горячая вода](../../../../../en/adapterref/iobroker.idm-modbus/docs/images/en/diagram-hot-water.png)

_Горячая вода: та же самая установка, пока тепловой насос заряжает водонагревательный бак. Трубы, ведущие к баку, теперь окрашены, а трубы теплового насоса, ведущие к буферу, остаются в исходном состоянии. Буфер по-прежнему питает контур А, поэтому его трубы остаются окрашенными._

![Охлаждение](../../../../../en/adapterref/iobroker.idm-modbus/docs/images/en/diagram-cooling.png)

_Охлаждение: тепловой насос заряжает накопитель холода (посередине, синий), и контур забирает от него холод. Все трубы с холодной водой синие; буфер и бак с горячей водой находятся в состоянии покоя._

**Настройки (вкладка «Диаграмма»).** Они применяются мгновенно, страница перерисовывается.

| Параметр                                              | Значение                                                                                                                                                                                                                                      |
| ----------------------------------------------------- | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Источник тепла                                        | Автоматический режим: воздушный, наземный или подземный. Автоматический режим определяет режим на основе данных, поступающих от датчиков навигатора; если он ошибается, выбор делается вручную.                                               |
| Источник энергии и КПД                                | Электрическая мощность, тепловая мощность и КПД поступают из Навигатора (по умолчанию) или из внешних счетчиков (вкладка «Статистика»). В случае отсутствия внешнего счетчика используется значение из Навигатора.                            |
| строки COP                                            | Отображает точку присутствия выбранного источника (по умолчанию), обе точки присутствия (Navigarator и внешний источник) или ни одну из них.                                                                                                  |
| Некоторые части, которые следует исключить            | Буфер, бак для горячей воды, станция пресной воды, фотоэлектрические элементы, солнечная тепловая энергия, двухвалентность. Детали, которых нет на станции, в любом случае не изображены.                                                     |
| Хранение на схеме                                     | Один резервуар (например, Hygienik с пластиной для расслоения: буферный нагреватель и горячая вода находятся в одном резервуаре) или два резервуара (отдельный буферный нагреватель рядом с Hygienik или AQA). Датчики не могут различить их. |
| Размер диаграммы (%)                                  | Размер диаграммы в процентах от исходного размера (по умолчанию 90).                                                                                                                                                                          |
| Помещения, расположенные рядом с системами отопления. | По умолчанию помещения зонального модуля 1 располагаются рядом с контуром отопления А, помещения модуля 2 — рядом с контуром В и так далее. Добавьте строку, чтобы разместить зональный модуль рядом с другим контуром.                       |

**То, что вы видите.** Схема собирается сама собой: деталь появляется только тогда, когда адаптер имеет для неё реальное значение.

- **Тепловой насос** (слева): электрическая и тепловая мощность, КПД, расход тепла (B2), датчики источника тепла (например, воздухозаборник B37), состояние насоса (M73), режим работы и температура наружного воздуха (B32) слева от него. Вентилятор вращается при напряжении M13 или во время работы компрессора. На грунтовом или водонапорном тепловом насосе (датчики источника тепла и насосы, без воздухозаборника) вместо вентилятора отображается символ насоса, а насосы-источники — M15 и M16.
- **Аккумулятор** (посередине): горячая вода сверху (B48) и посередине (B41), тепловой аккумулятор снизу (B38). К тепловому насосу ведут три трубы: труба горячего газа (B35), подающая труба (B33) и обратная труба (B34). Аккумулятор с меньшим количеством датчиков показывает меньшее количество уровней.
- **Станция подачи чистой воды** (справа от резервуара, когда отображается температура воды на выходе B42): теплообменник, вход холодной воды и кран с датчиком B42 и заданной температурой горячей воды. Капля ярко светится во время подачи горячей воды (датчик потока B1).
- **Два резервуара:** при наличии отдельного буфера для нагрева воды, резервуар с горячей водой подвешивается под буфером и заряжается по собственным трубам. В системе охлаждения с накопительным баком (B40) он отображается как дополнительный резервуар. Если в системе нет буфера для нагрева воды, трубы идут непосредственно к контурам отопления.
- **Отопительные контуры** (справа): на каждый контур приходится одна плата с указанием температуры потока (B51 для контура A, B52 для контура B и так далее), заданной температуры, комнатной температуры, насоса (M31 для A, M32 для B, ...) и смесителя (M41, ...). Точка в углу платы зеленая, пока работает насос контура. Контур с насосом и без смесителя — это прямой контур. Комнаты зонального модуля N расположены рядом с контуром N; другие контуры располагаются друг под другом.
- **Солнечная тепловая энергия** (внизу слева, когда она есть на станции): коллектор (B73), змеевик в накопителе, зарядка (B74) и возврат (B75) по трубам, солнечные насосы (M75, M76) и дополнительные солнечные датчики в коробке. Солнечные трубы перемещаются во время работы насосов (без клапанов насосов: при этом B74 явно теплее, чем B75).
- **Нагревательный элемент и циркуляция:** этапы работы электрического нагревательного элемента и циркуляционного насоса горячей воды (М64), которые указаны на предприятии.
- **Дополнительные теплогенераторы** (внизу слева): каскад тепловых насосов (работающие ступени, предназначенные для отопления, охлаждения и горячего водоснабжения; датчики других блоков не видны), масляный или газовый котел (приоритетный клапан M111) и кафельная печь (насос M88, датчик B84). Их трубы соединяются с буфером отопления или с трубами теплового насоса, если его нет, и перемещаются во время работы. Котел всегда отводится к буферу отопления, хотя его клапаны могут также переключать его на водонагреватель.
- **Энергетические элементы** (внизу): фотоэлектрические панели, аккумулятор, избыточная энергия, энергия дома и тепловой насос. Они не привязаны к тепловому насосу.

![Котел](../../../../../en/adapterref/iobroker.idm-modbus/docs/images/en/diagram-boiler.png)

_Масляный или газовый котел (внизу слева) подает тепло в отопительный буфер во время его работы; плита для печи, облицованная плитой, выводится аналогичным образом._

![Каскад](../../../../../en/adapterref/iobroker.idm-modbus/docs/images/en/diagram-cascade.png)

_Каскад из двух тепловых насосов: на карточке (внизу слева) показано, сколько ступеней работают из доступных для отопления и горячего водоснабжения; его трубы соединяются с трубами теплового насоса._

**Насосы и смесители.** Насосы (насос подачи топлива M73, насос пресной воды M22, насос контура отопления M31 и насосы источника тепла геотермального теплового насоса) отображаются в виде небольшого символа насоса: зеленый цвет во время работы, серый — в выключенном состоянии, с указанием скорости вращения. Смеситель горячего газа M71 (в блоке теплового насоса) и смеситель M41 контура отопления A (текст, отображаемый в Навигаторе) отображаются в виде символа клапана, зеленого цвета во время работы; M71 и вентилятор M13 имеют выходное напряжение 0-10 В и отображаются как 0-100 %. Кружок насоса становится зеленым во время работы насоса. Для смесителей и насосов M22, M31 и M73 необходимы значения веб-интерфейса.

**Цвета и движение.** Нагревательные трубы оранжевые (поток) и синие (возврат), вода в накопительном баке плавно переходит от горячей (сверху) к холодной (снизу). Вода течет в соответствии с режимом работы: пока тепловой насос нагревает, трубы, ведущие к нагревательному буферу и контурам, окрашены; пока он заряжает горячую воду, окрашены трубы, ведущие к водонагревательному баку; пока он охлаждает, трубы, по которым течет холодная вода, все синие, ведущие к накопительному баку (или напрямую к контурам без него). Труба окрашивается только тогда, когда по ней действительно течет вода (контуры продолжают потреблять воду из нагревательного буфера, даже когда сам тепловой насос выключен или размораживается); труба на активном пути, насос которой выключен, и любая труба, которая не используется в текущем режиме, остаются тонкими и серыми, как и обозначения значений на ней. Световые штрихи перемещаются вдоль цветной трубы во время работы какого-либо устройства: зарядного насоса M73 или датчика расхода B2 для труб теплового насоса, смесителя M71 и воды для линии горячего газа, циркуляционного насоса (M31, M32, ...) для труб контура, станции во время подачи горячей воды (все четыре трубы станции во время ее работы), солнечных насосов для солнечного контура. При наведении курсора мыши на метку, отображающую только тег и значение (например, B38), отображается название этой детали.

**Откуда берутся значения.** В основном из Modbus. Некоторые из них доступны только в веб-интерфейсе (расход B2, датчик потока горячей воды B1, насос M22, напряжение вентилятора M13, насос M31): включите _веб-интерфейс_ и введите PIN-код дисплея, чтобы увидеть их. Там, где значения передаются как по Modbus, так и по веб-интерфейсу, используется Modbus.

**Только по протоколу Modbus.** Если веб-интерфейс отключен или недоступен, все данные, поступающие по Modbus, отображаются как обычно. Отсутствуют данные, доступные только через веб-интерфейс: ряды насосов и смесителей в схемах, станционный насос M22 и датчик потока B1, напряжение вентилятора M13, расход B2, смеситель горячего газа M71, солнечные насосы, ступени нагревательных элементов, котел и печь, а также названия помещений и схем. В этом случае схема использует только самую актуальную информацию и никогда не выдает больше, чем знает: схема без состояния насоса отображает свой режим работы точкой, а ее трубы окрашиваются в соответствии с режимом работы, но не анимируются; станция пресной воды окрашивается, но не анимируется (ничто не указывает, подается ли горячая вода); вентилятор вращается во время работы компрессора; солнечная петля следует за датчиками B74 и B75.

**Постоянное обновление.** Страница сравнивает все значения с сервером каждую минуту, отображает текущие значения после прерывания соединения с веб-адаптером, пытается повторно загрузить страницу, если это не удалось, возобновляет соединение, когда оно перестает отвечать, и обновляется, когда вкладка, находившаяся в фоновом режиме, снова становится видимой. Вверху отображается строка состояния со временем последнего обновления.

**Полезно знать.** Комнаты распределяются по контурам в соответствии с номером зонального модуля (зона 1 — по контуру A, зона 2 — по контуру B и так далее); это предположение. Отопительные контуры нумеруются от B51 до B57 (поточные) и от B61 до B67 (комнатные) для контуров от A до G. Вариант с грунтовым и подземным водоснабжением, а также солнечный блок пока не встречались на реальных объектах.

## 9. Поддержка

Вкладка _«Диагностика»_ → **Создать файл поддержки** : отчет об ошибках с указанием конфигурации (без идентификаторов хоста, PIN-кода и состояния), состояния подключения, регистров, не сообщающих о значениях, последнего считывания каждого регистра и последнего результата сканирования. IP-адреса и адреса электронной почты удаляются. Файл открывается в новой вкладке и сохраняется в файловой области. `support` (последние пять файлов). Прикрепите их вместе с логом адаптера (установите уровень логирования на _«отладка_ » для проблем с подключением).

## 10. Устранение неполадок

| Симптом                                                        | Причина / средство                                                                                                                                                                                                                           |
| -------------------------------------------------------------- | -------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| _Проверка соединения_ не удалась.                              | Modbus TCP не включен на Navigator, указан неверный IP-адрес или другой клиент блокирует порт.                                                                                                                                               |
| Подключено, но температура наружного воздуха не указана.       | Идентификатор модуля, отличный от 1 (экспертные настройки).                                                                                                                                                                                  |
| Много пустых штатов                                            | Оборудование, которого нет на вашем предприятии: сохраните _состояние оборудования, для которого не отображается никаких значений_ , или запустите сканирование и примените предложенное решение.                                            |
| Неверные или отсутствующие значения после изменения поколения. | Выберите поколение, для которого отображается отчет при нажатии кнопки тестирования.                                                                                                                                                         |
| Навигатор замедляется                                          | Слишком короткие интервалы опроса или пауза между запросами; оставьте значения по умолчанию.                                                                                                                                                 |
| Сканирование останавливается примерно на 25 %                  | Во время сканирования адаптер был перезапущен (также путем сохранения конфигурации); запустите его снова и оставьте адаптер в покое.                                                                                                         |
| `web.connected` ложно                                          | Неверный PIN-код, недоступность веб-интерфейса или отсутствие PIN-кода в навигаторе.                                                                                                                                                         |
| Диаграмма не открывается                                       | Установите и запустите экземпляр веб-адаптера; страница будет обслуживаться им. `/idm-modbus/` Воспользуйтесь ссылкой рядом с экземпляром, на ней указан номер экземпляра.                                                                    |
| На схеме отсутствует часть.                                    | Адаптер не имеет для него значения: он отсутствует на предприятии, не активирован на вкладке «Установка» или (расход, насосы, напряжение вентилятора) веб-интерфейс отключен.                                                                |
| Операция записи не имеет никакого эффекта.                     | Убедитесь, что группа включена на вкладке «Управление»; в журнале указана причина (диапазон, равное значение, интервал, блокировка). Уставки в помещении действуют только тогда, когда помещение находится в рабочем режиме _«Нормальный»_ . |

## 11. Известные пределы

- Файлы регистров Navigator 10 и 1.0/1.7 взяты из документации IDM и не тестировались на реальных устройствах; их можно подтвердить сканированием, проведенным другими владельцами. Регистры катушек версии 1.7 (3000–3003) не поддерживаются.
- При чтении перекрывающихся регистров в одном блоке Navigator может выдавать неверные данные; адаптер считывает затронутые регистры (например, влажность в помещении и режим работы) по одному.
- Пока что данный адаптер не может обеспечивать питание помещения, созданного в приложении Navigator по протоколу Modbus; вопрос о том, как Navigator будет воспринимать температуру, остается открытым.

## 12. Благодарности и отказ от ответственности

Определения регистров соответствуют документации IDM Modbus TCP (Navigator 2.0: 812170 Rev.10, Navigator 10: 812663 Rev.0, Navigator 1.0/1.7: 812049 Rev.1). Благодарим **Xerolux** ( [idm-heatpump-api](https://github.com/Xerolux/idm-heatpump-api) , [idm-heatpump-hass](https://github.com/Xerolux/idm-heatpump-hass) , MIT) за предоставленные данные для сравнения и за обнаружение многих особенностей устройства. Это независимый проект сообщества, не связанный с IDM Energiesysteme GmbH и не одобренный ею. Используйте на свой страх и риск, особенно при записи.